{
  "ramirez": {
    "source": {
      "citation": "Ram\u00edrez-Le\u00f3n, Jim\u00e9nez-Cabas, Bula, Data in Brief 25 (2019) 104316",
      "doi": "10.1016/j.dib.2019.104316",
      "url": "https://ars.els-cdn.com/content/image/1-s2.0-S2352340919306705-mmc1.xlsx",
      "file": "validation/data/ramirez2019_mmc1.xlsx",
      "sha256": "9f352c6f51ceaf00c68ee419596e0d49c80052768df40d23203d69d47fbbbf66",
      "sha256_expected": "9f352c6f51ceaf00c68ee419596e0d49c80052768df40d23203d69d47fbbbf66",
      "fluid": "R410A",
      "nameplate_Q_W": 3500.0,
      "SEER": 17
    },
    "design": {
      "fluid": "R410A",
      "Q_nameplate_W": 3500.0,
      "rating": "ISO 5151 T1 (27 \u00b0C indoor / 35 \u00b0C outdoor)",
      "V_disp_m3": 9.284541474025607e-06,
      "COP_design": 5.3440091661200935,
      "p_e_bar": 13.27367584936155,
      "p_c_bar": 28.650595502331825,
      "fitted": false
    },
    "runs": [
      {
        "run": 1,
        "fan": 1,
        "T_out_C": 21.507183908045977,
        "T_in_C": 28.16879310344828,
        "meas_Q_W": 3741.653905460974,
        "meas_W_W": 480.446551724138,
        "meas_COP": 7.787867124935368,
        "meas_p_e_bar": 6.735504246617757,
        "meas_p_c_bar": 18.374129946178936,
        "meas_SH_K": 17.635455056587716,
        "meas_SC_K": 2.2222379353735846,
        "meas_mdot_g_s": 18.870734146831406,
        "pred_Q_W": 4029.541845104769,
        "pred_W_W": 406.96519856608785,
        "pred_COP": 9.901440858585858,
        "pred_p_e_bar": 13.075974856729655,
        "pred_p_c_bar": 21.060871307591547,
        "pred_T_e_C": 16.467266222081776,
        "pred_T_c_C": 34.27426171586126,
        "pred_feasible": true,
        "err_Q_pct": 7.694135986859189,
        "err_W_pct": -15.294386627264531,
        "err_COP_pct": 27.139314265945828
      },
      {
        "run": 2,
        "fan": 3,
        "T_out_C": 22.511111111111113,
        "T_in_C": 28.239694444444446,
        "meas_Q_W": 3801.81999856241,
        "meas_W_W": 472.03874999999994,
        "meas_COP": 8.054042170398956,
        "meas_p_e_bar": 7.190705170621458,
        "meas_p_c_bar": 19.020149420064882,
        "meas_SH_K": 19.984994160175177,
        "meas_SC_K": 1.7926598235070514,
        "meas_mdot_g_s": 19.262593160882354,
        "pred_Q_W": 4006.507540527152,
        "pred_W_W": 425.5517554144711,
        "pred_COP": 9.414853750573693,
        "pred_p_e_bar": 13.136499258648964,
        "pred_p_c_bar": 21.585597888098345,
        "pred_T_e_C": 16.63099710993191,
        "pred_T_c_C": 35.257726217122695,
        "pred_feasible": true,
        "err_Q_pct": 5.383935642459155,
        "err_W_pct": -9.848131024312913,
        "err_COP_pct": 16.89600763671354
      },
      {
        "run": 3,
        "fan": 1,
        "T_out_C": 21.636486486486486,
        "T_in_C": 21.664513513513516,
        "meas_Q_W": 3736.5638013591274,
        "meas_W_W": 401.8062162162162,
        "meas_COP": 9.299417606193634,
        "meas_p_e_bar": 6.510333575228343,
        "meas_p_c_bar": 18.583800832632747,
        "meas_SH_K": 17.79745942226134,
        "meas_SC_K": 2.1253391361575495,
        "meas_mdot_g_s": 19.06637987112658,
        "pred_Q_W": 3388.026848615405,
        "pred_W_W": 445.6480380840855,
        "pred_COP": 7.602472263046622,
        "pred_p_e_bar": 11.201585754175374,
        "pred_p_c_bar": 20.669340002448813,
        "pred_T_e_C": 11.088796614371745,
        "pred_T_c_C": 33.52828811130945,
        "pred_feasible": true,
        "err_Q_pct": -9.32773990415864,
        "err_W_pct": 10.911185566197792,
        "err_COP_pct": -18.24786685584273
      },
      {
        "run": 4,
        "fan": 3,
        "T_out_C": 22.861204013377925,
        "T_in_C": 23.303210702341136,
        "meas_Q_W": 3490.947004637352,
        "meas_W_W": 435.08377926421406,
        "meas_COP": 8.023620210666136,
        "meas_p_e_bar": 6.413507843035785,
        "meas_p_c_bar": 18.99430920974868,
        "meas_SH_K": 20.693374826169816,
        "meas_SC_K": 1.9300230239483653,
        "meas_mdot_g_s": 17.775354597855944,
        "pred_Q_W": 3508.181396325362,
        "pred_W_W": 459.2111413360912,
        "pred_COP": 7.63958249383537,
        "pred_p_e_bar": 11.698932363308069,
        "pred_p_c_bar": 21.411937133342143,
        "pred_T_e_C": 12.578143402451587,
        "pred_T_c_C": 34.934267414958185,
        "pred_feasible": true,
        "err_Q_pct": 0.49368815009554445,
        "err_W_pct": 5.5454519845993335,
        "err_COP_pct": -4.78633966647934
      },
      {
        "run": 5,
        "fan": 3,
        "T_out_C": 21.538352272727273,
        "T_in_C": 27.903579545454548,
        "meas_Q_W": 3729.8022659002445,
        "meas_W_W": 441.04730113636367,
        "meas_COP": 8.456694454971982,
        "meas_p_e_bar": 6.793214360263951,
        "meas_p_c_bar": 18.37193676765265,
        "meas_SH_K": 19.35344022344134,
        "meas_SC_K": 1.8672662006163137,
        "meas_mdot_g_s": 18.802557636371624,
        "pred_Q_W": 4001.0996279964615,
        "pred_W_W": 409.4435524857056,
        "pred_COP": 9.772042089089062,
        "pred_p_e_bar": 12.996704836049306,
        "pred_p_c_bar": 21.057848455712893,
        "pred_T_e_C": 16.251960912898937,
        "pred_T_c_C": 34.268542704789354,
        "pred_feasible": true,
        "err_Q_pct": 7.273773319742871,
        "err_W_pct": -7.16561433869579,
        "err_COP_pct": 15.553921702158005
      },
      {
        "run": 6,
        "fan": 3,
        "T_out_C": 21.62316715542522,
        "T_in_C": 23.217243401759532,
        "meas_Q_W": 3642.4049746706173,
        "meas_W_W": 420.7011730205279,
        "meas_COP": 8.657938718162043,
        "meas_p_e_bar": 6.32412008291195,
        "meas_p_c_bar": 18.55637184108561,
        "meas_SH_K": 18.4945255252033,
        "meas_SC_K": 2.066404191116078,
        "meas_mdot_g_s": 18.536200908539715,
        "pred_Q_W": 3533.797914232394,
        "pred_W_W": 438.5729149527308,
        "pred_COP": 8.057492366151395,
        "pred_p_e_bar": 11.631981020875207,
        "pred_p_c_bar": 20.77017575865924,
        "pred_T_e_C": 12.380459018564977,
        "pred_T_c_C": 33.7214225891139,
        "pred_feasible": true,
        "err_Q_pct": -2.9817403938738254,
        "err_W_pct": 4.2480846449484115,
        "err_COP_pct": -6.935211388723183
      },
      {
        "run": 7,
        "fan": 1,
        "T_out_C": 21.4375,
        "T_in_C": 23.402354651162792,
        "meas_Q_W": 3604.1280917520944,
        "meas_W_W": 326.15377906976744,
        "meas_COP": 11.05039500701642,
        "meas_p_e_bar": 6.617972870604696,
        "meas_p_c_bar": 18.007504613842,
        "meas_SH_K": 16.01041635476537,
        "meas_SC_K": 2.134524622330275,
        "meas_mdot_g_s": 18.325363410853814,
        "pred_Q_W": 3556.4699698570334,
        "pred_W_W": 434.5047763938418,
        "pred_COP": 8.185111333812806,
        "pred_p_e_bar": 11.677690038726722,
        "pred_p_c_bar": 20.688839175784814,
        "pred_T_e_C": 12.515514412115806,
        "pred_T_c_C": 33.565691084335924,
        "pred_feasible": true,
        "err_Q_pct": -1.322320424851844,
        "err_W_pct": 33.220831484186796,
        "err_COP_pct": -25.92924208939417
      },
      {
        "run": 8,
        "fan": 1,
        "T_out_C": 21.004347826086956,
        "T_in_C": 28.126115942028985,
        "meas_Q_W": 3590.7398535088746,
        "meas_W_W": 355.3749275362319,
        "meas_COP": 10.104088879885271,
        "meas_p_e_bar": 6.5988343071132,
        "meas_p_c_bar": 17.961122527702347,
        "meas_SH_K": 15.89148658409465,
        "meas_SC_K": 2.14001042279898,
        "meas_mdot_g_s": 18.25556567467814,
        "pred_Q_W": 4040.2240043609436,
        "pred_W_W": 397.68955114034964,
        "pred_COP": 10.15924102802263,
        "pred_p_e_bar": 13.043667534888975,
        "pred_p_c_bar": 20.800876877431083,
        "pred_T_e_C": 16.379635046780322,
        "pred_T_c_C": 33.78008475567475,
        "pred_feasible": true,
        "err_Q_pct": 12.517870110050792,
        "err_W_pct": 11.907036857518204,
        "err_COP_pct": 0.5458398950463732
      },
      {
        "run": 9,
        "fan": 1,
        "T_out_C": 22.357894736842105,
        "T_in_C": 28.29189473684211,
        "meas_Q_W": 3694.067416346155,
        "meas_W_W": 442.7715789473684,
        "meas_COP": 8.343054504826885,
        "meas_p_e_bar": 6.934561812481058,
        "meas_p_c_bar": 17.777351476045336,
        "meas_SH_K": 18.157526677557883,
        "meas_SC_K": 1.9075019837540026,
        "meas_mdot_g_s": 18.562501195068076,
        "pred_Q_W": 4016.569883101434,
        "pred_W_W": 422.2848847980341,
        "pred_COP": 9.511517053286044,
        "pred_p_e_bar": 13.146467298920436,
        "pred_p_c_bar": 21.509531066459964,
        "pred_T_e_C": 16.657908296832318,
        "pred_T_c_C": 35.11628834444406,
        "pred_feasible": true,
        "err_Q_pct": 8.73028102649707,
        "err_W_pct": -4.626921673256163,
        "err_COP_pct": 14.005212932303673
      },
      {
        "run": 10,
        "fan": 3,
        "T_out_C": 21.5021645021645,
        "T_in_C": 27.944415584415584,
        "meas_Q_W": 3663.0794000724877,
        "meas_W_W": 446.5694805194806,
        "meas_COP": 8.20270878299014,
        "meas_p_e_bar": 6.96968628870483,
        "meas_p_c_bar": 18.671835484732945,
        "meas_SH_K": 18.693470002449317,
        "meas_SC_K": 1.9625050529627401,
        "meas_mdot_g_s": 18.549205540507383,
        "pred_Q_W": 4006.4116422352854,
        "pred_W_W": 408.4697791384669,
        "pred_COP": 9.808342861216067,
        "pred_p_e_bar": 13.007685203961985,
        "pred_p_c_bar": 21.042210193941514,
        "pred_T_e_C": 16.281843471046386,
        "pred_T_c_C": 34.23894635295164,
        "pred_feasible": true,
        "err_Q_pct": 9.372776417459136,
        "err_W_pct": -8.531640213454237,
        "err_COP_pct": 19.574437185378464
      },
      {
        "run": 11,
        "fan": 1,
        "T_out_C": 21.48891966759003,
        "T_in_C": 22.764127423822714,
        "meas_Q_W": 4328.803417434888,
        "meas_W_W": 252.23518005540168,
        "meas_COP": 17.161775040595433,
        "meas_p_e_bar": 7.552179082269232,
        "meas_p_c_bar": 17.368877214619232,
        "meas_SH_K": 13.865292727835254,
        "meas_SC_K": 1.2970739563447182,
        "meas_mdot_g_s": 21.98981509968357,
        "pred_Q_W": 3494.5332348881952,
        "pred_W_W": 438.4235217437678,
        "pred_COP": 7.970679175672832,
        "pred_p_e_bar": 11.500560683934312,
        "pred_p_c_bar": 20.67061500108849,
        "pred_T_e_C": 11.989918787799866,
        "pred_T_c_C": 33.53073460645311,
        "pred_feasible": true,
        "err_Q_pct": -19.272535666243183,
        "err_W_pct": 73.81537406775342,
        "err_COP_pct": -53.55562488834322
      },
      {
        "run": 12,
        "fan": 3,
        "T_out_C": 22.0,
        "T_in_C": 22.596267806267807,
        "meas_Q_W": 3724.7459882044122,
        "meas_W_W": 421.1079772079773,
        "meas_COP": 8.84510906893799,
        "meas_p_e_bar": 6.2681986766691455,
        "meas_p_c_bar": 18.862991284912596,
        "meas_SH_K": 19.022256856353863,
        "meas_SC_K": 2.133467125974164,
        "meas_mdot_g_s": 18.976932642004762,
        "pred_Q_W": 3465.037109345239,
        "pred_W_W": 447.7647292545477,
        "pred_COP": 7.738521779314636,
        "pred_p_e_bar": 11.471107200125488,
        "pred_p_c_bar": 20.9188207481287,
        "pred_T_e_C": 11.90193239645265,
        "pred_T_c_C": 34.00483882977966,
        "pred_feasible": true,
        "err_Q_pct": -6.972525903286388,
        "err_W_pct": 6.330146539448044,
        "err_COP_pct": -12.510725204163244
      },
      {
        "run": 13,
        "fan": 3,
        "T_out_C": 22.628279883381925,
        "T_in_C": 27.896413994169095,
        "meas_Q_W": 3831.771855136535,
        "meas_W_W": 466.0451895043732,
        "meas_COP": 8.221889081639324,
        "meas_p_e_bar": 6.884801099662575,
        "meas_p_c_bar": 19.02950398866683,
        "meas_SH_K": 19.166072274434384,
        "meas_SC_K": 1.8224476686970092,
        "meas_mdot_g_s": 19.5081106432373,
        "pred_Q_W": 3967.5657434909053,
        "pred_W_W": 430.06410443424915,
        "pred_COP": 9.225521736370563,
        "pred_p_e_bar": 13.036511891977952,
        "pred_p_c_bar": 21.621722713646832,
        "pred_T_e_C": 16.360203843951354,
        "pred_T_c_C": 35.324764186951995,
        "pred_feasible": true,
        "err_Q_pct": 3.5438928383049975,
        "err_W_pct": -7.720514207729292,
        "err_COP_pct": 12.20683768372037
      },
      {
        "run": 14,
        "fan": 3,
        "T_out_C": 22.42608695652174,
        "T_in_C": 22.46255072463768,
        "meas_Q_W": 3718.764084877307,
        "meas_W_W": 434.9582608695652,
        "meas_COP": 8.549703315078515,
        "meas_p_e_bar": 6.353662733321922,
        "meas_p_c_bar": 19.235645392243896,
        "meas_SH_K": 19.22863621159496,
        "meas_SC_K": 2.203101790980213,
        "meas_mdot_g_s": 19.008798528995168,
        "pred_Q_W": 3441.1062996946425,
        "pred_W_W": 455.4456520250873,
        "pred_COP": 7.555470744740134,
        "pred_p_e_bar": 11.448332698974937,
        "pred_p_c_bar": 21.127753225457113,
        "pred_T_e_C": 11.833781615481428,
        "pred_T_c_C": 34.40063872766592,
        "pred_feasible": true,
        "err_Q_pct": -7.466399557632205,
        "err_W_pct": 4.7101970461634375,
        "err_COP_pct": -11.628854636217875
      },
      {
        "run": 15,
        "fan": 1,
        "T_out_C": 20.904011461318053,
        "T_in_C": 22.705816618911175,
        "meas_Q_W": 3823.1891727242387,
        "meas_W_W": 284.2318051575931,
        "meas_COP": 13.450954831055803,
        "meas_p_e_bar": 7.034187457695222,
        "meas_p_c_bar": 17.841405393320617,
        "meas_SH_K": 14.999848913439564,
        "meas_SC_K": 2.0365187191516725,
        "meas_mdot_g_s": 19.35390459399307,
        "pred_Q_W": 3504.690251025494,
        "pred_W_W": 428.8230159939062,
        "pred_COP": 8.172812839587177,
        "pred_p_e_bar": 11.464561576039278,
        "pred_p_c_bar": 20.371886838789646,
        "pred_T_e_C": 11.882355591128714,
        "pred_T_c_C": 32.95438383565369,
        "pred_feasible": true,
        "err_Q_pct": -8.330713111739541,
        "err_W_pct": 50.87087659178188,
        "err_COP_pct": -39.239905700094674
      },
      {
        "run": 16,
        "fan": 1,
        "T_out_C": 21.15261627906977,
        "T_in_C": 28.06497093023256,
        "meas_Q_W": 3768.8732550724017,
        "meas_W_W": 367.8161337209302,
        "meas_COP": 10.246622998685329,
        "meas_p_e_bar": 6.534987251175872,
        "meas_p_c_bar": 18.572776501416417,
        "meas_SH_K": 15.975165820675898,
        "meas_SC_K": 2.438267526096638,
        "meas_mdot_g_s": 19.207232746008795,
        "pred_Q_W": 4029.409423451254,
        "pred_W_W": 400.96378724783887,
        "pred_COP": 10.0493100663992,
        "pred_p_e_bar": 13.030812298005749,
        "pred_p_c_bar": 20.872053172757923,
        "pred_T_e_C": 16.344720817435586,
        "pred_T_c_C": 33.915833409215736,
        "pred_feasible": true,
        "err_Q_pct": 6.912839746685707,
        "err_W_pct": 9.012017279279668,
        "err_COP_pct": -1.9256386451560203
      }
    ],
    "measured": [
      {
        "run": 1,
        "fan": 1,
        "T_in_set_C": 28.0,
        "RH_set": 46.0,
        "n": 473,
        "P1_psia": 97.69022988505746,
        "P2_psia": 266.494224137931,
        "P3_psia": 253.29517241379307,
        "P4_psia": 112.70149425287354,
        "W_comp_kW": 0.48044655172413797,
        "W_fan_c_kW": 0.013951724137931032,
        "W_fan_e_kW": 0.029855172413793103,
        "F1_mL_min": 1067.0525862068964,
        "T1_C": 12.423362068965517,
        "T3_C": 59.104885057471265,
        "T4_C": 21.507183908045977,
        "T7_C": 24.758994252873567,
        "T9_C": 28.16879310344828,
        "T10_C": 14.282586206896552,
        "p_e_Pa": 673550.4246617757,
        "p_c_Pa": 1837412.9946178936,
        "SH_K": 17.635455056587716,
        "SC_K": 2.2222379353735846,
        "Tsat_e_C": -5.2120929876222135,
        "Tsat_c_C": 29.04403570489569,
        "mdot_kg_s": 0.018870734146831405,
        "Q_evap_W": 3741.653905460974,
        "Q_cond_W": 4248.975192265628,
        "W_enthalpy_W": 507.3212868046536,
        "COP": 7.787867124935368
      },
      {
        "run": 2,
        "fan": 3,
        "T_in_set_C": 28.0,
        "RH_set": 55.0,
        "n": 360,
        "P1_psia": 104.2923611111111,
        "P2_psia": 275.8639444444444,
        "P3_psia": 266.7851944444444,
        "P4_psia": 123.69963888888887,
        "W_comp_kW": 0.47203874999999995,
        "W_fan_c_kW": 0.012296666666666668,
        "W_fan_e_kW": 0.023746666666666666,
        "F1_mL_min": 1102.0271388888889,
        "T1_C": 16.756583333333335,
        "T3_C": 63.81527777777778,
        "T4_C": 22.511111111111113,
        "T7_C": 27.17580555555556,
        "T9_C": 28.239694444444446,
        "T10_C": 19.19363888888889,
        "p_e_Pa": 719070.5170621458,
        "p_c_Pa": 1902014.942006488,
        "SH_K": 19.984994160175177,
        "SC_K": 1.7926598235070514,
        "Tsat_e_C": -3.2284108268418663,
        "Tsat_c_C": 30.38171252282916,
        "mdot_kg_s": 0.019262593160882354,
        "Q_evap_W": 3801.81999856241,
        "Q_cond_W": 4341.145999562542,
        "W_enthalpy_W": 539.326001000132,
        "COP": 8.054042170398956
      },
      {
        "run": 3,
        "fan": 1,
        "T_in_set_C": 23.0,
        "RH_set": 62.0,
        "n": 370,
        "P1_psia": 94.42440540540541,
        "P2_psia": 269.53524324324326,
        "P3_psia": 260.61094594594596,
        "P4_psia": 114.8327027027027,
        "W_comp_kW": 0.4018062162162162,
        "W_fan_c_kW": 0.012603243243243245,
        "W_fan_e_kW": 0.023520000000000003,
        "F1_mL_min": 1084.189081081081,
        "T1_C": 11.566351351351349,
        "T3_C": 62.24864864864865,
        "T4_C": 21.636486486486486,
        "T7_C": 25.943216216216214,
        "T9_C": 21.664513513513516,
        "T10_C": 12.350702702702703,
        "p_e_Pa": 651033.3575228343,
        "p_c_Pa": 1858380.0832632745,
        "SH_K": 17.79745942226134,
        "SC_K": 2.1253391361575495,
        "Tsat_e_C": -6.231108070910011,
        "Tsat_c_C": 29.482027598390516,
        "mdot_kg_s": 0.01906637987112658,
        "Q_evap_W": 3736.5638013591274,
        "Q_cond_W": 4316.288387178936,
        "W_enthalpy_W": 579.7245858198085,
        "COP": 9.299417606193634
      },
      {
        "run": 4,
        "fan": 3,
        "T_in_set_C": 23.0,
        "RH_set": 75.0,
        "n": 299,
        "P1_psia": 93.0200668896321,
        "P2_psia": 275.4891638795987,
        "P3_psia": 267.9950836120401,
        "P4_psia": 114.8018060200669,
        "W_comp_kW": 0.43508377926421404,
        "W_fan_c_kW": 0.012128428093645482,
        "W_fan_e_kW": 0.03288963210702341,
        "F1_mL_min": 1017.0566555183949,
        "T1_C": 14.015852842809364,
        "T3_C": 66.6638795986622,
        "T4_C": 22.861204013377925,
        "T7_C": 27.21294314381271,
        "T9_C": 23.303210702341136,
        "T10_C": 15.990802675585284,
        "p_e_Pa": 641350.7843035785,
        "p_c_Pa": 1899430.920974868,
        "SH_K": 20.693374826169816,
        "SC_K": 1.9300230239483653,
        "Tsat_e_C": -6.677521983360464,
        "Tsat_c_C": 30.328870489776364,
        "mdot_kg_s": 0.017775354597855945,
        "Q_evap_W": 3490.947004637352,
        "Q_cond_W": 4062.5434425080807,
        "W_enthalpy_W": 571.5964378707288,
        "COP": 8.023620210666136
      },
      {
        "run": 5,
        "fan": 3,
        "T_in_set_C": 28.0,
        "RH_set": 46.0,
        "n": 352,
        "P1_psia": 98.52724431818181,
        "P2_psia": 266.46241477272724,
        "P3_psia": 257.6257954545454,
        "P4_psia": 117.94372159090909,
        "W_comp_kW": 0.44104730113636365,
        "W_fan_c_kW": 0.012494318181818181,
        "W_fan_e_kW": 0.024081818181818183,
        "F1_mL_min": 1068.384005681818,
        "T1_C": 14.398352272727273,
        "T3_C": 62.953125,
        "T4_C": 21.538352272727273,
        "T7_C": 25.760426136363638,
        "T9_C": 27.903579545454548,
        "T10_C": 16.952329545454546,
        "p_e_Pa": 679321.4360263951,
        "p_c_Pa": 1837193.6767652647,
        "SH_K": 19.35344022344134,
        "SC_K": 1.8672662006163137,
        "Tsat_e_C": -4.9550879507140735,
        "Tsat_c_C": 29.039434379474926,
        "mdot_kg_s": 0.018802557636371623,
        "Q_evap_W": 3729.8022659002445,
        "Q_cond_W": 4283.362773431386,
        "W_enthalpy_W": 553.5605075311415,
        "COP": 8.456694454971982
      },
      {
        "run": 6,
        "fan": 3,
        "T_in_set_C": 23.0,
        "RH_set": 62.0,
        "n": 341,
        "P1_psia": 91.72360703812318,
        "P2_psia": 269.1374193548387,
        "P3_psia": 259.1948387096774,
        "P4_psia": 113.300146627566,
        "W_comp_kW": 0.4207011730205279,
        "W_fan_c_kW": 0.012408211143695013,
        "W_fan_e_kW": 0.02238475073313783,
        "F1_mL_min": 1053.3200293255131,
        "T1_C": 11.400322580645161,
        "T3_C": 63.63343108504399,
        "T4_C": 21.62316715542522,
        "T7_C": 25.79348973607038,
        "T9_C": 23.217243401759532,
        "T10_C": 12.956950146627564,
        "p_e_Pa": 632412.008291195,
        "p_c_Pa": 1855637.1841085611,
        "SH_K": 18.4945255252033,
        "SC_K": 2.066404191116078,
        "Tsat_e_C": -7.0942029445581625,
        "Tsat_c_C": 29.424942527081896,
        "mdot_kg_s": 0.018536200908539715,
        "Q_evap_W": 3642.4049746706173,
        "Q_cond_W": 4230.557829699725,
        "W_enthalpy_W": 588.1528550291073,
        "COP": 8.657938718162043
      },
      {
        "run": 7,
        "fan": 1,
        "T_in_set_C": 23.0,
        "RH_set": 75.0,
        "n": 344,
        "P1_psia": 95.98558139534882,
        "P2_psia": 261.17677325581394,
        "P3_psia": 251.85752906976742,
        "P4_psia": 114.67668604651162,
        "W_comp_kW": 0.32615377906976745,
        "W_fan_c_kW": 0.012366453488372092,
        "W_fan_e_kW": 0.01781122674418605,
        "F1_mL_min": 1035.6318313953489,
        "T1_C": 10.26970930232558,
        "T3_C": 58.15843023255814,
        "T4_C": 21.4375,
        "T7_C": 24.630261627906975,
        "T9_C": 23.402354651162792,
        "T10_C": 11.652558139534882,
        "p_e_Pa": 661797.2870604696,
        "p_c_Pa": 1800750.4613842,
        "SH_K": 16.01041635476537,
        "SC_K": 2.134524622330275,
        "Tsat_e_C": -5.740707052439802,
        "Tsat_c_C": 28.269026755466655,
        "mdot_kg_s": 0.018325363410853814,
        "Q_evap_W": 3604.1280917520944,
        "Q_cond_W": 4121.527132376462,
        "W_enthalpy_W": 517.3990406243678,
        "COP": 11.05039500701642
      },
      {
        "run": 8,
        "fan": 1,
        "T_in_set_C": 28.0,
        "RH_set": 55.0,
        "n": 345,
        "P1_psia": 95.70800000000001,
        "P2_psia": 260.5040579710145,
        "P3_psia": 251.21136231884063,
        "P4_psia": 114.85440579710146,
        "W_comp_kW": 0.3553749275362319,
        "W_fan_c_kW": 0.012541373913043479,
        "W_fan_e_kW": 0.017765147826086958,
        "F1_mL_min": 1031.1904347826085,
        "T1_C": 10.064028985507246,
        "T3_C": 58.4231884057971,
        "T4_C": 21.004347826086956,
        "T7_C": 24.527188405797105,
        "T9_C": 28.126115942028985,
        "T10_C": 13.827884057971014,
        "p_e_Pa": 659883.43071132,
        "p_c_Pa": 1796112.2527702348,
        "SH_K": 15.89148658409465,
        "SC_K": 2.14001042279898,
        "Tsat_e_C": -5.827457598587387,
        "Tsat_c_C": 28.170133916485497,
        "mdot_kg_s": 0.01825556567467814,
        "Q_evap_W": 3590.7398535088746,
        "Q_cond_W": 4115.839248775222,
        "W_enthalpy_W": 525.099395266347,
        "COP": 10.104088879885271
      },
      {
        "run": 9,
        "fan": 1,
        "T_in_set_C": 28.0,
        "RH_set": 46.0,
        "n": 190,
        "P1_psia": 100.5773157894737,
        "P2_psia": 257.83868421052625,
        "P3_psia": 251.86994736842098,
        "P4_psia": 118.6345263157895,
        "W_comp_kW": 0.4427715789473684,
        "W_fan_c_kW": 0.013357894736842107,
        "W_fan_e_kW": 0.03750947368421052,
        "F1_mL_min": 1050.2559473684212,
        "T1_C": 13.825000000000003,
        "T3_C": 60.0,
        "T4_C": 22.357894736842105,
        "T7_C": 24.85915789473685,
        "T9_C": 28.29189473684211,
        "T10_C": 15.780210526315788,
        "p_e_Pa": 693456.1812481058,
        "p_c_Pa": 1777735.1476045337,
        "SH_K": 18.157526677557883,
        "SC_K": 1.9075019837540026,
        "Tsat_e_C": -4.332526677557894,
        "Tsat_c_C": 27.7764059666535,
        "mdot_kg_s": 0.018562501195068075,
        "Q_evap_W": 3694.067416346155,
        "Q_cond_W": 4212.984480010185,
        "W_enthalpy_W": 518.91706366403,
        "COP": 8.343054504826885
      },
      {
        "run": 10,
        "fan": 3,
        "T_in_set_C": 28.0,
        "RH_set": 55.0,
        "n": 231,
        "P1_psia": 101.08675324675325,
        "P2_psia": 270.8120779220779,
        "P3_psia": 260.68580086580084,
        "P4_psia": 121.00004329004331,
        "W_comp_kW": 0.4465694805194806,
        "W_fan_c_kW": 0.012405194805194808,
        "W_fan_e_kW": 0.023937662337662344,
        "F1_mL_min": 1055.7327705627706,
        "T1_C": 14.514155844155844,
        "T3_C": 62.74891774891775,
        "T4_C": 21.5021645021645,
        "T7_C": 26.11705627705628,
        "T9_C": 27.944415584415584,
        "T10_C": 16.582467532467533,
        "p_e_Pa": 696968.628870483,
        "p_c_Pa": 1867183.5484732944,
        "SH_K": 18.693470002449317,
        "SC_K": 1.9625050529627401,
        "Tsat_e_C": -4.179314158293494,
        "Tsat_c_C": 29.664816293938372,
        "mdot_kg_s": 0.018549205540507385,
        "Q_evap_W": 3663.0794000724877,
        "Q_cond_W": 4201.565162447041,
        "W_enthalpy_W": 538.4857623745536,
        "COP": 8.20270878299014
      },
      {
        "run": 11,
        "fan": 1,
        "T_in_set_C": 23.0,
        "RH_set": 62.0,
        "n": 361,
        "P1_psia": 109.53509695290859,
        "P2_psia": 251.9142659279778,
        "P3_psia": 244.03861495844873,
        "P4_psia": 124.46459833795014,
        "W_comp_kW": 0.2522351800554017,
        "W_fan_c_kW": 0.010695639889196674,
        "W_fan_e_kW": 0.017928581717451524,
        "F1_mL_min": 1241.0990858725763,
        "T1_C": 12.145484764542935,
        "T3_C": 51.99030470914128,
        "T4_C": 21.48891966759003,
        "T7_C": 24.273961218836565,
        "T9_C": 22.764127423822714,
        "T10_C": 12.597257617728534,
        "p_e_Pa": 755217.9082269232,
        "p_c_Pa": 1736887.7214619233,
        "SH_K": 13.865292727835254,
        "SC_K": 1.2970739563447182,
        "Tsat_e_C": -1.7198079632923395,
        "Tsat_c_C": 26.89013784257321,
        "mdot_kg_s": 0.021989815099683573,
        "Q_evap_W": 4328.803417434888,
        "Q_cond_W": 4828.3690797871,
        "W_enthalpy_W": 499.56566235221294,
        "COP": 17.161775040595433
      },
      {
        "run": 12,
        "fan": 3,
        "T_in_set_C": 23.0,
        "RH_set": 75.0,
        "n": 351,
        "P1_psia": 90.91253561253562,
        "P2_psia": 273.5845584045584,
        "P3_psia": 262.10415954415953,
        "P4_psia": 112.63507122507123,
        "W_comp_kW": 0.42110797720797727,
        "W_fan_c_kW": 0.012709247863247862,
        "W_fan_e_kW": 0.024218495726495728,
        "F1_mL_min": 1080.1833333333332,
        "T1_C": 11.665099715099714,
        "T3_C": 64.3960113960114,
        "T4_C": 22.0,
        "T7_C": 26.154188034188035,
        "T9_C": 22.596267806267807,
        "T10_C": 13.695527065527067,
        "p_e_Pa": 626819.8676669146,
        "p_c_Pa": 1886299.1284912596,
        "SH_K": 19.022256856353863,
        "SC_K": 2.133467125974164,
        "Tsat_e_C": -7.357157141254163,
        "Tsat_c_C": 30.059489258688018,
        "mdot_kg_s": 0.01897693264200476,
        "Q_evap_W": 3724.7459882044122,
        "Q_cond_W": 4326.869581705012,
        "W_enthalpy_W": 602.1235935005998,
        "COP": 8.84510906893799
      },
      {
        "run": 13,
        "fan": 3,
        "T_in_set_C": 28.0,
        "RH_set": 46.0,
        "n": 343,
        "P1_psia": 99.85559766763849,
        "P2_psia": 275.9996209912536,
        "P3_psia": 265.16638483965016,
        "P4_psia": 119.93303206997084,
        "W_comp_kW": 0.4660451895043732,
        "W_fan_c_kW": 0.012668221574344024,
        "W_fan_e_kW": 0.026564431486880466,
        "F1_mL_min": 1114.6286005830902,
        "T1_C": 14.615481049562682,
        "T3_C": 63.332361516034986,
        "T4_C": 22.628279883381925,
        "T7_C": 26.911603498542274,
        "T9_C": 27.896413994169095,
        "T10_C": 16.845889212827988,
        "p_e_Pa": 688480.1099662575,
        "p_c_Pa": 1902950.3988666828,
        "SH_K": 19.166072274434384,
        "SC_K": 1.8224476686970092,
        "Tsat_e_C": -4.5505912248717095,
        "Tsat_c_C": 30.400828815043553,
        "mdot_kg_s": 0.0195081106432373,
        "Q_evap_W": 3831.771855136535,
        "Q_cond_W": 4394.316299571639,
        "W_enthalpy_W": 562.5444444351044,
        "COP": 8.221889081639324
      },
      {
        "run": 14,
        "fan": 3,
        "T_in_set_C": 23.0,
        "RH_set": 62.0,
        "n": 345,
        "P1_psia": 92.15208695652174,
        "P2_psia": 278.98944927536235,
        "P3_psia": 266.76452173913043,
        "P4_psia": 114.40936231884059,
        "W_comp_kW": 0.4349582608695652,
        "W_fan_c_kW": 0.012553217391304348,
        "W_fan_e_kW": 0.025901634782608696,
        "F1_mL_min": 1085.1200869565216,
        "T1_C": 12.272637681159418,
        "T3_C": 65.01159420289855,
        "T4_C": 22.42608695652174,
        "T7_C": 26.762376811594205,
        "T9_C": 22.46255072463768,
        "T10_C": 13.343101449275359,
        "p_e_Pa": 635366.2733321922,
        "p_c_Pa": 1923564.5392243897,
        "SH_K": 19.22863621159496,
        "SC_K": 2.203101790980213,
        "Tsat_e_C": -6.955998530435522,
        "Tsat_c_C": 30.820293312281763,
        "mdot_kg_s": 0.019008798528995167,
        "Q_evap_W": 3718.764084877307,
        "Q_cond_W": 4316.857835568042,
        "W_enthalpy_W": 598.0937506907347,
        "COP": 8.549703315078515
      },
      {
        "run": 15,
        "fan": 1,
        "T_in_set_C": 23.0,
        "RH_set": 75.0,
        "n": 349,
        "P1_psia": 102.02226361031518,
        "P2_psia": 258.76770773638964,
        "P3_psia": 247.0665329512894,
        "P4_psia": 119.35318051575933,
        "W_comp_kW": 0.2842318051575931,
        "W_fan_c_kW": 0.011886876790830947,
        "W_fan_e_kW": 0.02778906017191977,
        "F1_mL_min": 1090.6145272206304,
        "T1_C": 11.100372492836675,
        "T3_C": 55.02722063037249,
        "T4_C": 20.904011461318053,
        "T7_C": 24.00017191977078,
        "T9_C": 22.705816618911175,
        "T10_C": 11.715272206303725,
        "p_e_Pa": 703418.7457695223,
        "p_c_Pa": 1784140.5393320618,
        "SH_K": 14.999848913439564,
        "SC_K": 2.0365187191516725,
        "Tsat_e_C": -3.8994764206028663,
        "Tsat_c_C": 27.913987892964713,
        "mdot_kg_s": 0.01935390459399307,
        "Q_evap_W": 3823.1891727242387,
        "Q_cond_W": 4309.862425145298,
        "W_enthalpy_W": 486.6732524210601,
        "COP": 13.450954831055803
      },
      {
        "run": 16,
        "fan": 1,
        "T_in_set_C": 28.0,
        "RH_set": 55.0,
        "n": 344,
        "P1_psia": 94.78197674418605,
        "P2_psia": 269.3753488372093,
        "P3_psia": 254.90017441860465,
        "P4_psia": 114.88784883720932,
        "W_comp_kW": 0.36781613372093025,
        "W_fan_c_kW": 0.012530232558139533,
        "W_fan_e_kW": 0.027097674418604653,
        "F1_mL_min": 1086.1035755813953,
        "T1_C": 9.856918604651161,
        "T3_C": 59.42587209302326,
        "T4_C": 21.15261627906977,
        "T7_C": 24.78351744186046,
        "T9_C": 28.06497093023256,
        "T10_C": 13.108081395348838,
        "p_e_Pa": 653498.7251175873,
        "p_c_Pa": 1857277.6501416417,
        "SH_K": 15.975165820675898,
        "SC_K": 2.438267526096638,
        "Tsat_e_C": -6.118247216024713,
        "Tsat_c_C": 29.459091467063388,
        "mdot_kg_s": 0.019207232746008794,
        "Q_evap_W": 3768.8732550724017,
        "Q_cond_W": 4324.780503382713,
        "W_enthalpy_W": 555.9072483103105,
        "COP": 10.246622998685329
      }
    ],
    "mape": {
      "Q_pct": 7.349823012496255,
      "W_pct": 16.484900634161868,
      "COP_pct": 17.542561273480043,
      "n": 16
    },
    "mape_electrical_ok": {
      "Q_pct": 7.349823012496255,
      "W_pct": 16.484900634161868,
      "COP_pct": 17.542561273480043,
      "n": 16,
      "rule": "keep run if Power1 \u2265 0.45 \u00d7 mdot (h_disch \u2212 h_suct)"
    },
    "notes": [
      "Q_evap is mdot\u00b7(h_suct \u2212 h_liquid) with CoolProp HEOS R410A on the measured (p,T).",
      "mdot is the liquid volume flow F1 times CoolProp density at (P3, T7).",
      "Power 1 is the paper's I\u00d7120 V compressor power, not a shaft map.",
      "The model is a first-principles 3.5 kW sizer, not this cabinet's geometry or inverter map.",
      "Indoor humidity is measured in the lab and is not a DAE state in the plant."
    ]
  },
  "nrel": {
    "source": {
      "citation": "Ramaraj & Sparn, NLR Data Catalog (2024)",
      "doi": "10.7799/2440214",
      "unit": "3-ton single-speed ASHP, SEER 16, HSPF 9.5, 15 kW aux",
      "refrigerant_in_source": null,
      "refrigerant_assumed_for_model": "R410A"
    },
    "points": [
      {
        "file": "HP_Cool_OAT95F_SP76F72F68F.csv",
        "kind": "cooling",
        "n_on": 16465,
        "n_total": 25155,
        "T_out_C": 35.024204627998785,
        "T_in_C": 21.88402443972062,
        "Q_W": 9365.38099825895,
        "Q_air_W": 10515.247148884631,
        "Q_published_signed_W": 9364.747829166812,
        "W_out_W": 2537.1102599453384,
        "W_in_W": 488.94418475554204,
        "COP": 3.6906045927601765,
        "on_rule": "Outdoor Unit Power > 800 W and indoor power < 4 kW; Q is |published capacity|",
        "pred_Q_W": 9216.316658991447,
        "pred_W_W": 2010.73720855233,
        "pred_COP": 4.583551057687402,
        "pred_feasible": true,
        "err_Q_pct": -1.5916526972604141,
        "err_W_pct": -20.74695214091125,
        "err_COP_pct": 24.195126908986957
      },
      {
        "file": "HP_Cool_OAT75F_SP72F68F.csv",
        "kind": "cooling",
        "n_on": 6671,
        "n_total": 14123,
        "T_out_C": 23.942880137910358,
        "T_in_C": 21.11276568730325,
        "Q_W": 10045.93394272135,
        "Q_air_W": 11279.357270005561,
        "Q_published_signed_W": 10043.982910680057,
        "W_out_W": 1974.602842152601,
        "W_in_W": 485.65227117373706,
        "COP": 5.088808861070828,
        "on_rule": "Outdoor Unit Power > 800 W and indoor power < 4 kW; Q is |published capacity|",
        "pred_Q_W": 9923.243833687418,
        "pred_W_W": 1489.5111959424814,
        "pred_COP": 6.662080728710825,
        "pred_feasible": true,
        "err_Q_pct": -1.2212912182527933,
        "err_W_pct": -24.566542489187338,
        "err_COP_pct": 30.916308916128866
      },
      {
        "file": "HP_Heat_OAT45F_SP68F72F.csv",
        "kind": "heating",
        "n_on": 10666,
        "n_total": 75596,
        "T_out_C": 6.856180206262892,
        "T_in_C": 19.74438807425464,
        "Q_W": 8501.916372695783,
        "Q_air_W": 9545.763921120188,
        "Q_published_signed_W": -8501.909552633539,
        "W_out_W": 2034.0115619726232,
        "W_in_W": 490.8044836771048,
        "COP": 4.143995224049928,
        "on_rule": "Outdoor Unit Power > 800 W and indoor power < 4 kW; Q is |published capacity|",
        "pred_Q_W": 10165.682873812613,
        "pred_W_W": 1858.4259170924372,
        "pred_COP": 5.470050100096068,
        "pred_feasible": true,
        "err_Q_pct": 19.56931153145751,
        "err_W_pct": -8.632480176754733,
        "err_COP_pct": 31.99943060624925
      },
      {
        "file": "HP_Heat_OAT5F_SP72F.csv",
        "kind": "heating",
        "n_on": 21750,
        "n_total": 24097,
        "T_out_C": -14.98689724137931,
        "T_in_C": 21.505223213793105,
        "Q_W": 5921.926102382238,
        "Q_air_W": 6648.754987983205,
        "Q_published_signed_W": -5921.470965682338,
        "W_out_W": 2012.6480119540229,
        "W_in_W": 489.4941426344827,
        "COP": 2.9405668191936107,
        "on_rule": "Outdoor Unit Power > 800 W and indoor power < 4 kW; Q is |published capacity|",
        "pred_Q_W": 5161.953850710921,
        "pred_W_W": 1444.5316488107467,
        "pred_COP": 3.573444621279604,
        "pred_feasible": true,
        "err_Q_pct": -12.833193770614598,
        "err_W_pct": -28.22730848956088,
        "err_COP_pct": 21.522306446331555
      }
    ],
    "notes": [
      "On-period means only; cycling / thermostat deadband is not scored.",
      "Published heating-capacity column is negative in the CSVs; |Q| is used for COP.",
      "Outdoor-unit power is compared to compressor shaft power from the clearance map (no fan/aux).",
      "Refrigerant is not stated in the NREL dataset; R410A is an assumption."
    ]
  }
}